within TransiEnt.Producer.Electrical.Conventional;
model CCP_with_Gasport



//________________________________________________________________________________//
// Component of the TransiEnt Library, version: 3.0.0                             //
//                                                                                //
// Licensed by Hamburg University of Technology under the 3-BSD-clause.           //
// Copyright 2021, Hamburg University of Technology.                              //
//________________________________________________________________________________//
//                                                                                //
// TransiEnt.EE, ResiliEntEE, IntegraNet and IntegraNet II are research projects  //
// supported by the German Federal Ministry of Economics and Energy               //
// (FKZ 03ET4003, 03ET4048, 0324027 and 03EI1008).                                //
// The TransiEnt Library research team consists of the following project partners://
// Institute of Engineering Thermodynamics (Hamburg University of Technology),    //
// Institute of Energy Systems (Hamburg University of Technology),                //
// Institute of Electrical Power and Energy Technology                            //
// (Hamburg University of Technology)                                             //
// Fraunhofer Institute for Environmental, Safety, and Energy Technology UMSICHT, //
// Gas- und WÃ¤rme-Institut Essen						  //
// and                                                                            //
// XRG Simulation GmbH (Hamburg, Germany).                                        //
//________________________________________________________________________________//




  // _____________________________________________
  //
  //          Imports and Class Hierarchy
  // _____________________________________________

  extends TransiEnt.Producer.Electrical.Conventional.Components.NonlinearThreeStatePlant(
                                                                                isSecondaryControlActive=true,
    P_min_star=simCenter.generationPark.P_min_star_CCP,
    P_grad_max_star=simCenter.generationPark.P_grad_max_star_CCP,
    H =  simCenter.generationPark.H_gen_CCGT,
    eta_total=simCenter.generationPark.eta_el_n_CCP,
    t_startup=120,
    m_flow_CDE=m_flow_CDE_calculatedByInput,
    P_el_n= simCenter.generationPark.P_el_n_CCP,
    isPrimaryControlActive=true,
    final typeOfResource=TransiEnt.Basics.Types.TypeOfResource.Conventional,
    final typeOfPrimaryEnergyCarrier=TransiEnt.Basics.Types.TypeOfPrimaryEnergyCarrier.NaturalGas,
    redeclare model ProducerCosts = TransiEnt.Components.Statistics.ConfigurationData.PowerProducerCostSpecs.GasCCGT,
    P_set_total(nin=3),
    collectElectricPower(typeOfResource=TransiEnt.Basics.Types.TypeOfResource.Conventional));


  extends TransiEnt.Producer.Electrical.Base.PartialNaturalGasUnit( final useGasPort=true);
  extends TransiEnt.Producer.Electrical.Base.PartialCDEUnit(m_flow_gas_CDE_deposited_gasPort=m_flow_gas_CDE_deposited);
  extends TransiEnt.Basics.Icons.CombinedCycleCHP;

  // _____________________________________________
  //
  //             Visible Parameters
  // _____________________________________________
  parameter Modelica.Units.SI.SpecificEnthalpy HoC_gas=40e6 "heat of combustion of natural gas" annotation (Dialog(enable= not useGasPort, group="Fuel properties"));
  parameter Boolean useLeakageMassFlow=false "Constant leakage gas mass flow of 'm_flow_small' to avoid zero mass flow"  annotation(Dialog(group="Numerical Stability"));
  parameter Modelica.Units.SI.MassFlowRate m_flow_small=simCenter.m_flow_small "leakage mass flow if useLeakageMassFlow=true" annotation (Dialog(group="Numerical Stability", enable=useLeakageMassFlow));
  parameter SI.Pressure p_min=7.5e5 "minimum pressure of gas grid neccesary" annotation(Dialog(group="Physical Constraints"));
  parameter Boolean useMinimumGasGridPressureLimitation=false "If true, power plant will shut off if gas grid pressure falls below p_min" annotation(Dialog(group="Physical Constraints"));
  // _____________________________________________
  //
  //                Variables
  // _____________________________________________

  Modelica.Units.SI.MassFlowRate m_flow_CDE_calculatedByInput;
  Modelica.Units.SI.MassFlowRate m_flow_small_intern;
  Modelica.Units.SI.SpecificEnthalpy HoC_gas_actual;
protected
  Modelica.Units.SI.MolarFlowRate[5] ElementCompositionFuel;
  // _____________________________________________
  //
  //                  Interfaces
  // _____________________________________________

public
  TransiEnt.Basics.Interfaces.Gas.EnthalpyFlowRateOut H_flow_gas "Enthalpy flow rate of fuel" annotation (Placement(transformation(extent={{100,-100},{140,-60}}), iconTransformation(extent={{100,-100},{140,-60}})));
  // _____________________________________________
  //
  //           Instances of other Classes
  // _____________________________________________

  Modelica.Blocks.Sources.RealExpression realExpression1(y=if useMinimumGasGridPressureLimitation and gasPortIn.p < p_min then -P_set_total.u[1] - P_set_total.u[2] else 0)
                                                        annotation (Placement(transformation(extent={{-94,44},{-76,62}})));
equation
  // _____________________________________________
  //
  //           Characteristic Equations
  // _____________________________________________
  ElementCompositionFuel=if useLeakageMassFlow==true then
  TransiEnt.Basics.Functions.GasProperties.comps2Elements_realGas(
    vleNCVSensor.medium,
    vleNCVSensor.xi,
    max(0,gasPortIn.m_flow-m_flow_small_intern))
 else
    TransiEnt.Basics.Functions.GasProperties.comps2Elements_realGas(
    vleNCVSensor.medium,
    vleNCVSensor.xi,
    max(0,gasPortIn.m_flow));
  m_flow_CDE_calculatedByInput=ElementCompositionFuel[1]*44.0095/1000-m_flow_gas_CDE_deposited;

  if useLeakageMassFlow==true then
    m_flow_small_intern=m_flow_small;
  else
    m_flow_small_intern=0;
  end if;

  // === energy balance ===

  HoC_gas_actual= if not useGasPort then HoC_gas else vleNCVSensor.NCV;
  m_flow_gas=max(m_flow_small_intern,(-epp.P/eta-H_flow_secondGasPort.y)/HoC_gas_actual+m_flow_small_intern);
  H_flow_gas=max(0,(m_flow_gas-m_flow_small_intern)*HoC_gas_actual+H_flow_secondGasPort.y);

  // _____________________________________________
  //
  //               Connect Statements
  // _____________________________________________





  connect(realExpression1.y, P_set_total.u[3]) annotation (Line(points={{-75.1,53},{-75.1,54},{-59,54},{-59,29}}, color={0,0,127}));
annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                               graphics={
    Text( lineColor={255,255,0},
        extent={{-44,-82},{16,-22}},
          textString="NLTI")}),  Diagram(coordinateSystem(preserveAspectRatio=false,
                   extent={{-100,-100},{100,100}})),
    Documentation(info="<html>
<p><b><span style=\"font-family: MS Shell Dlg 2; color: #008000;\">1. Purpose of model</span></b></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Combined Cycle Gas turbine model with startup time and setpoint limits. </span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Preconfigured combined cycle gas plant model with gas port.</span></p>
<p><b><span style=\"font-family: MS Shell Dlg 2; color: #008000;\">2. Level of detail, physical effects considered, and physical insight</span></b></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">(no remarks)</span></p>
<p><b><span style=\"font-family: MS Shell Dlg 2; color: #008000;\">3. Limits of validity </span></b></p>
<p><b><span style=\"font-family: MS Shell Dlg 2; color: #008000;\">4. Interfaces</span></b></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">P_el_set: input for electric power in [W] (setpoint for electric power)</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">P_SB_set: input for electric power in [W] (secondary balancing setpoint)</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">epp: active power port (choice of power port)</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">gasPortIn: inlet for real gas</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">gasPortIn_2: second gas port - only active if useSecondGasPort==true</span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">gasPortOut_CDE: outlet port for CDE. only active if &apos;useCDEPort=true&apos;</span></p>
<p><b><span style=\"font-family: MS Shell Dlg 2; color: #008000;\">5. Nomenclature</span></b></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">(no remarks)</span></p>
<p><b><span style=\"font-family: MS Shell Dlg 2; color: #008000;\">6. Governing Equations</span></b></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">(no remarks)</span></p>
<p><b><span style=\"font-family: MS Shell Dlg 2; color: #008000;\">7. Remarks for Usage</span></b></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The mass flow of gasPortIn is claculated via needed electrical power output and the efficiency of the power plant. If the second gasPort &apos;gasPortIn_2&apos; is used, the mass flow of the first gas port is reduced depending on the enthalpy flow of the second gas port. The mass flow of the second gas port needs to be defined from outside.</span></p>
<p><b><span style=\"font-family: MS Shell Dlg 2; color: #008000;\">8. Validation</span></b></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">(no remarks)</span></p>
<p><b><span style=\"font-family: MS Shell Dlg 2; color: #008000;\">9. References</span></b></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">(no remarks)</span></p>
<p><b><span style=\"font-family: MS Shell Dlg 2; color: #008000;\">10. Version History</span></b></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">Model created by Oliver Sch&uuml;lting (oliver.schuelting@tuhh.de) on Nov 2018</span></p>
</html>"));
end CCP_with_Gasport;
